---
layout: doc
title: 疫苗專用冰箱管理 Vaccine Refrigerator Management
---

# 疫苗專用冰箱管理

**Vaccine Refrigerator Management**

> **【疫苗事用冰箱管理原則】**
>
> 1. 需指定專人負責管理疫苗，每次使用後均確認冰箱門需緊閉。
> 2. 使用高低溫度計，維持冰箱內溫度冷藏需在攝氏2-8°C之間，洽凍需在攝氏-10°C以下。
> 3. 每天早、晚定時查核並確實記錄冰箱溫度。
> 4. 使用疫苗原則一先進先出（將新進疫苗放置於冰箱右邊或後面，使用時需由左邊或前面開始拿取）。
> 5. 各種疫苗需填寫標示牌（含疫苗名稱、劑型、有效期限、批號、廠牌等）並排列整齊，且疫苗間應留空隙以利空氣流通，以免影響疫苗效價。廠牌除國光為中文顯示外其餘一律填寫英文。
> 6. 平時冷凍室應放置至少5個以上冰寶，並視冰箱冷藏室底層空間大小放置多個有蓋之廣口瓶或水寶，以備停電時提供適切保冷。
> 7. 勿將疫苗或高低溫度計放置於冰箱門，（因冰箱門散熱快，溫度不穩）。
> 8. 活化疫苗 ex：麻疹德國麻疹腮腺炎疫苗（MMR）、水痘疫苗（Var）等疫苗對高溫較敏感（比較怕熱），故需放置於冰箱冷藏室內溫度最低之層
> 9. 不活化疫苗 ex：B 型肝炎疫苗（HBV）、B 型肝炎免疫球蛋白疫苗（HBIG）、流感疫苗（FIu）、肺炎疫苗（PPV） 等疫苗，對低溫較敏感（比較怕冷），故需放置於冰箱冷藏室內溫度較高之層。
> 10. 疫苗貯存應有專用冰箱，不可將食物、飲料或疫苗以外之藥物、檢體等與疫苗一起存放。
> 11. 無發電機設備或不斷電系統蓄電量小於3小時之合約醫療院所，若遇台電通知停電時間超過3小時，則請聯繫衛生所主辦人，並將疫苗途至衛生所存放，以維疫苗品質。
> 12. 疫苗冰箱若發生溫度異常，無法立即處理，請立即與轄區衛生所預注主辦人連絡，並將疫苗送至衛生所存放，以維疫苗品質。
> 13. 冰箱要離牆壁或冰箱與冰箱間距至少10公分，以利熱空氣散熱。
> 14. 冰箱使用之電源插座為專用插座，冰箱之插頭應用適當的謬布妥善固定於插座上，以防脫落。

## 1. 溫度管理

| 項目         | 要求                                   |
| ------------ | -------------------------------------- |
| **冷藏溫度** | 攝氏 2–8°C（35.5–46.4°F）              |
| **冷凍溫度** | 攝氏 -10°C 以下                        |
| **記錄頻率** | 每天早、晚各查核一次，確實記錄冰箱溫度 |
| **設備**     | 使用經認證之高低溫度計                 |

## 2. 疫苗存放原則

### 2.1 專用冰箱

- 疫苗貯存應有**專用冰箱**，**不可**將食物、飲料或疫苗以外之藥物、檢體等與疫苗一起存放。

### 2.2 先進先出 First-In-First-Out (FIFO)

- 新進疫苗放置於冰箱**右邊或後面**
- 使用時由**左邊或前面**開始拿取

### 2.3 標示與排列

| 項目           | 要求                                 |
| -------------- | ------------------------------------ |
| **標示牌內容** | 疫苗名稱、劑型、有效期限、批號、廠牌 |
| **廠牌語言**   | 國光為中文顯示，其餘一律填寫英文     |
| **排列方式**   | 排列整齊，疫苗間應留空隙以利空氣流通 |
| **目的**       | 避免影響疫苗效價                     |

### 2.4 溫度分層

| 疫苗類型       | 存放位置                         | 說明                 | 範例                                                                |
| -------------- | -------------------------------- | -------------------- | ------------------------------------------------------------------- |
| **活化疫苗**   | 冰箱冷藏室**最底層**（溫度最低） | 對高溫較敏感（怕熱） | MMR（麻疹德國麻疹腮腺炎）、Var（水痘）                              |
| **不活化疫苗** | 冰箱冷藏室**較上層**（溫度較高） | 對低溫較敏感（怕冷） | HBV（B型肝炎）、HBIG（B型肝炎免疫球蛋白）、Flu（流感）、PPV（肺炎） |

### 2.5 分層實例

依「上層較溫、下層較冷」原則，**不活化疫苗（怕冷）放上層**，**活化疫苗（怕熱）放最底層**。下圖為一台疫苗冰箱的實際分層標示：

<div style="max-width:620px;margin:1.5rem auto;border:1px solid #cbd5e1;border-radius:14px;overflow:hidden;background:#ffffff;box-shadow:0 2px 10px rgba(0,0,0,0.08);font-family:system-ui,-apple-system,sans-serif;">
  <div style="display:flex;align-items:center;justify-content:space-between;padding:0.7rem 1rem;background:#0f172a;color:#fff;">
    <span style="font-weight:800;font-size:1.02rem;">疫苗冰箱冷藏室分層擺放</span>
    <span style="font-size:0.8rem;opacity:0.8;">冷藏 2–8°C</span>
  </div>
  <div style="display:flex;">
    <div style="width:54px;flex:none;background:linear-gradient(180deg,#f97316,#3b82f6);display:flex;flex-direction:column;align-items:center;justify-content:center;padding:0.9rem 0;color:#fff;font-size:1.08rem;font-weight:800;writing-mode:vertical-rl;text-orientation:upright;letter-spacing:0.1em;">
      <span>溫度遞減 ↓</span>
    </div>
    <div style="flex:1;">
      <div style="padding:0.6rem 0.85rem;background:#fff7ed;border-bottom:1px solid #e2e8f0;">
        <div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:0.45rem;">
          <span style="font-weight:800;color:#9a3412;font-size:0.94rem;">A 層</span>
          <span style="font-size:0.78rem;font-weight:700;color:#b45309;background:#fef3c7;border-radius:999px;padding:2px 9px;">最高溫</span>
        </div>
        <div style="display:flex;gap:7px;flex-wrap:wrap;">
          <span style="display:inline-flex;flex-direction:column;align-items:center;min-width:76px;padding:6px 8px;background:#fff;border:1px solid #cbd5e1;border-radius:8px;"><b style="font-size:0.98rem;color:#1f2937;">A 肝</b><small style="font-size:0.72rem;color:#6b7280;">HAV</small></span>
          <span style="display:inline-flex;flex-direction:column;align-items:center;min-width:76px;padding:6px 8px;background:#fff;border:1px solid #cbd5e1;border-radius:8px;"><b style="font-size:0.98rem;color:#1f2937;">四合一</b><small style="font-size:0.72rem;color:#6b7280;">DTaP-IPV</small></span>
          <span style="display:inline-flex;flex-direction:column;align-items:center;min-width:76px;padding:6px 8px;background:#fff;border:1px solid #cbd5e1;border-radius:8px;"><b style="font-size:0.98rem;color:#1f2937;">B 肝</b><small style="font-size:0.72rem;color:#6b7280;">HBV</small></span>
        </div>
        <div style="font-size:0.76rem;color:#9a3412;margin-top:0.45rem;">不活化疫苗（怕冷）</div>
      </div>
      <div style="padding:0.6rem 0.85rem;background:#eff6ff;border-bottom:1px solid #e2e8f0;">
        <div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:0.45rem;">
          <span style="font-weight:800;color:#1e40af;font-size:0.94rem;">B 層</span>
          <span style="font-size:0.78rem;font-weight:700;color:#1d4ed8;background:#dbeafe;border-radius:999px;padding:2px 9px;">次低溫</span>
        </div>
        <div style="display:flex;gap:7px;flex-wrap:wrap;">
          <span style="display:inline-flex;flex-direction:column;align-items:center;min-width:76px;padding:6px 8px;background:#fff;border:1px solid #cbd5e1;border-radius:8px;"><b style="font-size:0.98rem;color:#1f2937;">五合一</b><small style="font-size:0.72rem;color:#6b7280;">DTaP-Hib-IPV</small></span>
          <span style="display:inline-flex;flex-direction:column;align-items:center;min-width:76px;padding:6px 8px;background:#fff;border:1px solid #cbd5e1;border-radius:8px;"><b style="font-size:0.98rem;color:#1f2937;">PCV13</b><small style="font-size:0.72rem;color:#6b7280;">13價肺炎鏈球菌</small></span>
        </div>
        <div style="font-size:0.76rem;color:#1e40af;margin-top:0.45rem;">此層為<strong>不活化疫苗可放的最低溫層</strong></div>
      </div>
      <div style="padding:0.6rem 0.85rem;background:#dbeafe;border-bottom:1px solid #e2e8f0;">
        <div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:0.45rem;">
          <span style="font-weight:800;color:#1e3a8a;font-size:0.94rem;">C 層</span>
          <span style="font-size:0.78rem;font-weight:700;color:#fff;background:#2563eb;border-radius:999px;padding:2px 9px;">最低溫</span>
        </div>
        <div style="display:flex;gap:7px;flex-wrap:wrap;">
          <span style="display:inline-flex;flex-direction:column;align-items:center;min-width:76px;padding:6px 8px;background:#fff;border:1px solid #cbd5e1;border-radius:8px;"><b style="font-size:0.98rem;color:#1f2937;">JE</b><small style="font-size:0.72rem;color:#6b7280;">日本腦炎</small></span>
          <span style="display:inline-flex;flex-direction:column;align-items:center;min-width:76px;padding:6px 8px;background:#fff;border:1px solid #cbd5e1;border-radius:8px;"><b style="font-size:0.98rem;color:#1f2937;">MMR</b><small style="font-size:0.72rem;color:#6b7280;">麻疹腮腺炎德國麻疹</small></span>
          <span style="display:inline-flex;flex-direction:column;align-items:center;min-width:76px;padding:6px 8px;background:#fff;border:1px solid #cbd5e1;border-radius:8px;"><b style="font-size:0.98rem;color:#1f2937;">VAR</b><small style="font-size:0.72rem;color:#6b7280;">水痘</small></span>
        </div>
        <div style="font-size:0.76rem;color:#1e3a8a;margin-top:0.45rem;">活化疫苗（怕熱）→ 放最低溫層</div>
      </div>
      <div style="padding:0.6rem 0.85rem;background:#f1f5f9;">
        <div style="display:flex;align-items:center;justify-content:space-between;margin-bottom:0.45rem;">
          <span style="font-weight:800;color:#475569;font-size:0.94rem;">D 層（底層）</span>
          <span style="font-size:0.78rem;font-weight:700;color:#475569;background:#e2e8f0;border-radius:999px;padding:2px 9px;">保冷 / 自訂</span>
        </div>
        <div style="font-size:0.82rem;color:#475569;">水寶／保冷瓶（停電備用），及自費或其他疫苗（依院所手寫標示）。</div>
      </div>
    </div>
  </div>
</div>

> **判讀重點**：由上而下溫度遞減。**不活化疫苗**（A 肝、B 肝、四合一、五合一、13PCV）怕冷，放**上層**；**活化疫苗**（JE、MMR、VAR）怕熱，放**最低溫層**。B 層標示「不活化疫苗的最低溫」，即不活化疫苗最多只能放到此層，再往下（C 層）過冷可能損及不活化疫苗效價。

## 3. 冰箱環境要求

| 項目           | 要求                                                             |
| -------------- | ---------------------------------------------------------------- |
| **離牆距離**   | 冰箱需離牆壁至少 **10 公分**，以利熱空氣散熱                     |
| **冰箱間距**   | 冰箱與冰箱間距至少 **10 公分**                                   |
| **專用插座**   | 冰箱使用之電源插座為**專用插座**                                 |
| **插頭固定**   | 冰箱之插頭應用適當之膠布妥善固定於插座上，以防脫落               |
| **溫度計位置** | **勿**將疫苗或高低溫度計放置於冰箱門（因冰箱門散熱快，溫度不穩） |

## 4. 停電應變措施

### 4.1 冷凍室保冷準備

| 項目            | 要求                                               |
| --------------- | -------------------------------------------------- |
| **冰寶**        | 冷凍室應放置至少 **5 個以上**冰寶                  |
| **廣口瓶/水寶** | 視冰箱冷藏室底層空間大小放置多個有蓋之廣口瓶或水寶 |
| **目的**        | 備停電時提供適切保冷                               |

### 4.2 停電超過 3 小時

| 條件                                      | 處理方式                                 |
| ----------------------------------------- | ---------------------------------------- |
| 無發電機設備 或 不斷電系統蓄電量 < 3 小時 | 若遇台電通知停電時間超過 3 小時          |
| **處理方式**                              | 聯繫衛生所主辦人，並將疫苗送至衛生所存放 |
| **目的**                                  | 維護疫苗品質                             |

## 5. 溫度異常處理

- 疫苗冰箱若發生溫度異常，**無法立即處理**時：
  1. **立即**與轄區衛生所預注主辦人連絡
  2. 將疫苗送至衛生所存放
  3. 維護疫苗品質

## 6. 管理責任

- 需指定**專人負責**管理疫苗
- 每次使用後均確認冰箱門需**緊閉**

## 快速檢查表

| 檢查項目                                   | ✓   |
| ------------------------------------------ | --- |
| 溫度在 2–8°C 之間                          | □   |
| 冰箱門緊閉                                 | □   |
| 標示牌完整（名稱、劑型、效期、批號、廠牌） | □   |
| 疫苗間留有空隙                             | □   |
| 冷凍室冰寶 ≥ 5 個                          | □   |
| 無存放非疫苗物品                           | □   |
| 溫度紀錄已填寫（早、晚）                   | □   |
| 插頭固定、專用插座                         | □   |
| 離牆 ≥ 10 cm                               | □   |
| 活化疫苗在底層、不活化疫苗在上層           | □   |

---

::: info 參考資料
本原則依據衛生福利部疾病管制署「疫苗貯存與冷鏈管理作業指引」及各級醫療院所疫苗管理規範製訂。
:::

::: warning 疫苗保存品質攸關
疫苗為生物製劑，保存溫度不當將導致效價降低甚至失效，影響接種安全與成效。請確實遵守以下管理原則。
:::